# 05 整机/电力/散热层：600kW 机架时代，电与热成为新瓶颈

## 本层回答的问题

为什么"卖电的、卖变压器的、装空调的"成了 AI 股？这些传统行业的需求
有多真实、能持续多久？

## 技术第一性原理

**功率密度的暴走**（一切的起点）：
```
传统服务器机架:  5-15 kW
GB200/GB300:    120-155 kW   ← 当前（2025-26）
Rubin VR200:    ~250 kW      ← 2026H2，冷却液流量翻倍、全无风扇
Rubin Ultra Kyber: 600 kW    ← 2027，配 800V 直流供电
```
单机架功率五年涨 40 倍，产生三个物理后果：

1. **风冷物理极限被突破 → 液冷成为必选**。空气的热容量决定了 ~50kW/架是
   风冷天花板。直接芯片液冷（DLC）链条：冷板（贴 GPU）→ manifold（机架内
   分水）→ UQD 快接头（免断电插拔）→ CDU（冷却液分配单元，机房级换热）
   → 冷却塔/干冷器。每个部件都是新增市场（详见地图④节）；
2. **供电架构重构 → 800V 直流**。135kW 用传统 54V 配电，铜排粗到不可接受。
   NVDA 主导转向 800V HVDC：电源架（power shelf）、busbar、DC-DC 变换、
   BBU 备电全部重新设计——**架构重构 = 现有供应商份额重新洗牌的窗口**
   （台达的 HVDC 全栈布局 vs MPWR 在 Blackwell 世代的份额流失，同一事件的两面）；
3. **电网级需求 → 数据中心选址逻辑反转**。一座 1GW 的 AI 园区 ≈ 一座中型
   城市的用电。瓶颈从"地和光纤"变成"电从哪来、变压器何时到货"。

**电力链的时间错配**（本层最硬的投资逻辑）：
AI 数据中心建设周期 12-18 个月，而大型电力变压器交期 128 周（2.5 年）、
燃气轮机排到 2028+、核电新机组 5-10 年——**需求的时间尺度与供给的时间尺度
差 2-5 倍**，这种错配不依赖任何 AI 叙事就能维持数年的卖方市场。
美国 2026 年规划数据中心一半以上可能因电气设备延迟（Wood Mackenzie）。

## 格局与玩家

- **液冷**：系统级 VRT（backlog $15B、+109%）、台达；部件级台厂 AVC/Auras
  （冷板）；UQD 被私有的 Stäubli/CPC/Danfoss 把持（上市纯度难题）；
- **电源**：台达（AI 服务器电源 >60% 份额）+ 光宝 + Vicor；VRM 芯片
  MPWR/Infineon/Renesas 混战；
- **整机 EMS**：鸿海/广达/纬颖/CLS/SMCI/DELL——出货量巨大但 capture 低
  （代工毛利率 5-10%），NVDA 交付预集成 tray 后价值量进一步被上收；
- **电力设备**：GEV/ETN/ABB/西门子能源/日立（大盘确定性）、POWL（小盘弹性）、
  CLF（GOES 电气钢美国唯一——变压器的"原材料加工厂"）；
- **发电**：燃机（GEV/西门子/三菱重工）、核电 PPA（CEG/VST/TLN）、
  SMR 期权（OKLO/SMR/BWXT）、铀与浓缩（CCJ/LEU——HALEU 美国独苗）；
- **施工**：FIX/EME/IESC/STRL——backlog 创纪录的"劳动力垄断"。

## 经济学特征

- **本层的需求有第二引擎**：电网老化更新 + 制造业回流 + 电气化（EV/热泵）
  ——AI 只是压垮供给的最后一根稻草。**这使电力链的周期韧性优于纯 AI 标的**：
  即使 AI capex 退潮，变压器的积压订单也要消化数年；
- **定价权来自交期而非技术**：变压器不是高科技，但 2.5-5 年的交期就是
  定价权（价格较 2019 +78-95%）。跟踪交期 = 跟踪定价权；
- **液冷的部件层风险**：技术迭代快（Rubin 重设计）+ 台厂竞争文化 →
  部件商的高增长伴随份额波动，系统集成商（VRT/台达）的客户粘性更强；
- **核电是久期错配的极端**：需求是真实的（云厂 PPA 锁 20 年），但新增供给
  在 2030 年代——当前股价交易的是稀缺现货资产（已有核电厂）与远期期权（SMR）。

## 关键跟踪指标

| 指标 | 频率 | 看什么 |
|---|---|---|
| 变压器/燃机交期（Wood Mackenzie 季调） | 季度 | 交期缩短 = 本层定价权见顶信号 |
| VRT/台达 backlog 同比 | 季度 | 液冷电源需求最直接读数 |
| Rubin 各部件定点新闻（冷板/UQD/电源架） | 新闻流 | 重设计窗口的份额洗牌 |
| 800VDC 生态进展 | 产业新闻 | 电源链重构节奏 |
| 云厂自建电力（核电 PPA、燃机自备）公告 | 新闻流 | 电力瓶颈的资本化路径 |

## 投资视角

- 本层是"传统行业 × AI 需求"的交叉点，市场覆盖介于热门与冷门之间——
  大盘标的（VRT/GEV/ETN）大概率已被定价，**错位更可能在二线**（POWL、
  CLF 的 GOES 业务、台厂部件层、施工商）；
- 电力链适合作为 AI 组合的**低相关压舱石**（第二引擎逻辑），液冷部件层
  适合作为高弹性卫星仓——两者风险形态完全不同，别混在一个仓位逻辑里；
- 工具：`finloop screen --tier upstream`（电力子链已收录）、
  `finloop analyze VRT`。
